within Buildings.Applications.DataCenters.ChillerCooled.Equipment.BaseClasses;
partial model PartialParallelElectricEIR
  "Partial model for electric chiller parallel"
  extends Buildings.Applications.DataCenters.ChillerCooled.Equipment.BaseClasses.PartialPlantParallel(val2(each final dpFixed_nominal=dp2_nominal), val1(each final dpFixed_nominal=dp1_nominal));
  parameter Modelica.SIunits.Time tau1=30
    "Time constant at nominal flow in chillers"
    annotation(Dialog(tab="Dynamics", group="Nominal condition", enable=not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState));
  parameter Modelica.SIunits.Time tau2=30
    "Time constant at nominal flow in chillers"
    annotation(Dialog(tab="Dynamics", group="Nominal condition", enable=not energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState));
  // Assumptions
  parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial
    "Type of energy balance: dynamic (3 initialization options) or steady state"
    annotation(Evaluate=true, Dialog(tab="Dynamics", group="Equations"));
  parameter Modelica.Fluid.Types.Dynamics massDynamics=energyDynamics
    "Type of mass balance: dynamic (3 initialization options) or steady state"
    annotation(Evaluate=true, Dialog(tab="Dynamics", group="Equations"));
  // Initialization
  parameter Medium1.AbsolutePressure p1_start=Medium1.p_default
    "Start value of pressure"
    annotation(Dialog(tab="Initialization", group="Medium 1"));
  parameter Medium1.Temperature T1_start=Medium1.T_default
    "Start value of temperature"
    annotation(Dialog(tab="Initialization", group="Medium 1"));
  parameter Medium1.MassFraction X1_start[Medium1.nX]=Medium1.X_default
    "Start value of mass fractions m_i/m"
    annotation(Dialog(tab="Initialization", group="Medium 1", enable=Medium1.nXi > 0));
  parameter Medium1.ExtraProperty C1_start[Medium1.nC](final quantity=Medium1.extraPropertiesNames)=fill(0, Medium1.nC)
    "Start value of trace substances"
    annotation(Dialog(tab="Initialization", group="Medium 1", enable=Medium1.nC > 0));
  parameter Medium1.ExtraProperty C1_nominal[Medium1.nC](final quantity=Medium1.extraPropertiesNames)=fill(1E-2, Medium1.nC)
    "Nominal value of trace substances. (Set to typical order of magnitude.)"
    annotation(Dialog(tab="Initialization", group="Medium 1", enable=Medium1.nC > 0));
  parameter Medium2.AbsolutePressure p2_start=Medium2.p_default
    "Start value of pressure"
    annotation(Dialog(tab="Initialization", group="Medium 2"));
  parameter Medium2.Temperature T2_start=Medium2.T_default
    "Start value of temperature"
    annotation(Dialog(tab="Initialization", group="Medium 2"));
  parameter Medium2.MassFraction X2_start[Medium2.nX]=Medium2.X_default
    "Start value of mass fractions m_i/m"
    annotation(Dialog(tab="Initialization", group="Medium 2", enable=Medium2.nXi > 0));
  parameter Medium2.ExtraProperty C2_start[Medium2.nC](final quantity=Medium2.extraPropertiesNames)=fill(0, Medium2.nC)
    "Start value of trace substances"
    annotation(Dialog(tab="Initialization", group="Medium 2", enable=Medium2.nC > 0));
  parameter Medium2.ExtraProperty C2_nominal[Medium2.nC](final quantity=Medium2.extraPropertiesNames)=fill(1E-2, Medium2.nC)
    "Nominal value of trace substances. (Set to typical order of magnitude.)"
    annotation(Dialog(tab="Initialization", group="Medium 2", enable=Medium2.nC > 0));
  Modelica.Blocks.Interfaces.BooleanInput on[num]
    "Set to true to enable compressor, or false to disable compressor"
    annotation(Placement(transformation(extent={{-140, 20}, {-100, 60}})));
  Modelica.Blocks.Interfaces.RealInput TSet(final quantity="ThermodynamicTemperature", final unit="K", displayUnit="degC")
    "Set point for leaving water temperature"
    annotation(Placement(transformation(extent={{-140,-20}, {-100, 20}}), iconTransformation(extent={{-140,-20}, {-100, 20}})));
  Modelica.Blocks.Interfaces.RealOutput P[num](each final quantity="Power", each final unit="W")
    "Electric power consumed by chiller compressor"
    annotation(Placement(transformation(extent={{100, 10}, {120, 30}})));
  replaceable Buildings.Fluid.Chillers.BaseClasses.PartialElectric chi[num] constrainedby Buildings.Fluid.Chillers.BaseClasses.PartialElectric(redeclare each final package Medium1=Medium1, redeclare each final package Medium2=Medium2, each final allowFlowReversal1=allowFlowReversal1, each final allowFlowReversal2=allowFlowReversal2, each final show_T=show_T, each final from_dp1=from_dp1, each final dp1_nominal=0, each final linearizeFlowResistance1=linearizeFlowResistance1, each final deltaM1=deltaM1, each final from_dp2=from_dp2, each final dp2_nominal=0, each final linearizeFlowResistance2=linearizeFlowResistance2, each final deltaM2=deltaM2, each final homotopyInitialization=homotopyInitialization, each final m1_flow_nominal=m1_flow_nominal, each final m2_flow_nominal=m2_flow_nominal, each final m1_flow_small=m1_flow_small, each final m2_flow_small=m2_flow_small, each final tau1=tau1, each final tau2=tau2, each final energyDynamics=energyDynamics, each final massDynamics=massDynamics, each final p1_start=p1_start, each final T1_start=T1_start, each final X1_start=X1_start, each final C1_start=C1_start, each final C1_nominal=C1_nominal, each final p2_start=p2_start, each final T2_start=T2_start, each final X2_start=X2_start, each final C2_start=C2_start, each final C2_nominal=C2_nominal)
    "Chillers with identical nominal parameters but different performance curves"
    annotation(Placement(transformation(extent={{-10,-10}, {10, 10}})));
equation
  for i in 1 : num loop
    connect(TSet, chi[i].TSet)
      annotation(Line(points={{-120, 0}, {-90, 0}, {-90,-3}, {-12,-3}}, color={0, 0, 127}));
    connect(chi[i].port_a1, port_a1)
      annotation(Line(points={{-10, 6}, {-40, 6}, {-40, 60}, {-100, 60}}, color={0, 127, 255}));
    connect(chi[i].port_a2, port_a2)
      annotation(Line(points={{10,-6}, {40,-6}, {40,-60}, {100,-60}}, color={0, 127, 255}));
  end for;
  connect(chi.port_b2, val2.port_a)
    annotation(Line(points={{-10,-6}, {-40,-6}, {-40,-22}}, color={0, 127, 255}));
  connect(chi.port_b1, val1.port_a)
    annotation(Line(points={{10, 6}, {40, 6}, {40, 22}}, color={0, 127, 255}));
  connect(on, chi.on)
    annotation(Line(points={{-120, 40}, {-90, 40}, {-90, 3}, {-12, 3}}, color={255, 0, 255}));
  connect(chi.P, P)
    annotation(Line(points={{11, 9}, {96, 9}, {96, 20}, {110, 20}}, color={0, 0, 127}));
  annotation(Documentation(info="<html>
<p>
Partial model that implements parallel electric chillers with associated valves.
The model has <code>num</code> identical chillers.
</p>
</html>", revisions="<html>
<ul>
<li>
January 26, 2018, by Michael Wetter:<br/>
Added <code>constrainedby</code> to instance <code>chi</code>
in order for the parameter assignments to remain when the chiller is redeclared.<br/>
This is for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1118\">issue 1118</a>.
<li>
June 30, 2017, by Yangyang Fu:<br/>
First implementation.
</li>
</ul>
</html>"), Icon(graphics={Rectangle(extent={{-44, 74}, {-40, 56}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid), Rectangle(extent={{-56, 76}, {60, 72}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid, radius=45), Rectangle(extent={{38, 72}, {42, 20}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid), Rectangle(extent={{-56, 20}, {60, 16}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid, radius=45), Polygon(points={{-42, 48}, {-52, 36}, {-32, 36}, {-42, 48}}, lineColor={0, 0, 0}, smooth=Smooth.None, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid), Rectangle(extent={{-44, 36}, {-40, 20}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid), Polygon(points={{-42, 46}, {-52, 58}, {-32, 58}, {-42, 46}}, lineColor={0, 0, 0}, smooth=Smooth.None, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid), Ellipse(extent={{28, 60}, {52, 36}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid), Polygon(points={{40, 60}, {30, 42}, {50, 42}, {40, 60}}, lineColor={0, 0, 0}, smooth=Smooth.None, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid), Rectangle(extent={{-56,-58}, {60,-62}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid, radius=45), Rectangle(extent={{38,-6}, {42,-58}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid), Ellipse(extent={{28,-18}, {52,-42}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid), Polygon(points={{40,-18}, {30,-36}, {50,-36}, {40,-18}}, lineColor={0, 0, 0}, smooth=Smooth.None, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid), Rectangle(extent={{-56,-2}, {60,-6}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid, radius=45), Rectangle(extent={{-44,-6}, {-40,-22}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid), Polygon(points={{-42,-32}, {-52,-20}, {-32,-20}, {-42,-32}}, lineColor={0, 0, 0}, smooth=Smooth.None, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid), Polygon(points={{-42,-30}, {-52,-42}, {-32,-42}, {-42,-30}}, lineColor={0, 0, 0}, smooth=Smooth.None, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid), Rectangle(extent={{-44,-42}, {-40,-58}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid)}));
end PartialParallelElectricEIR;
