within Buildings.Controls.Interfaces;
connector DayTypeOutput=output Buildings.Controls.Types.Day
  "Output connector for demand response day"
  annotation(
    defaultComponentName="y",
    Icon(
      coordinateSystem(
        preserveAspectRatio=true,
        extent={{-100.0,-100.0}, {100.0, 100.0}}),
      graphics={Polygon(
        lineColor={0, 127, 0},
        fillColor={255, 255, 255},
        fillPattern=FillPattern.Solid,
        points={{-100.0, 100.0}, {100.0, 0.0}, {-100.0,-100.0}})}),
    Diagram(
      coordinateSystem(
        preserveAspectRatio=true,
        extent={{-100.0,-100.0}, {100.0, 100.0}}),
      graphics={Polygon(
        lineColor={0, 127, 0},
        fillColor={255, 255, 255},
        fillPattern=FillPattern.Solid,
        points={{-100.0, 50.0}, {0.0, 0.0}, {-100.0,-50.0}}), Text(
        lineColor={0, 0, 127},
        extent={{30.0, 60.0}, {30.0, 110.0}},
        textString="%name")}),
    Documentation(
      info="<html>
<p>
Connector with one output signal of type
<a href=\"modelica://Buildings.Controls.Types.Day\">
Buildings.Controls.Types.Day</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
March 20, 2014 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
