within Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers;
block Controller
  "Multi zone VAV AHU economizer control sequence"
  parameter Boolean use_enthalpy=false
    "Set to true if enthalpy measurement is used in addition to temperature measurement";
  parameter Boolean use_TMix=true
    "Set to true if mixed air temperature measurement is enabled";
  parameter Boolean use_G36FrePro=false
    "Set to true to use G36 freeze protection";
  parameter Real delTOutHis(final unit="K", final displayUnit="K", final quantity="TemperatureDifference")=1
    "Delta between the temperature hysteresis high and low limit"
    annotation(Dialog(tab="Advanced", group="Hysteresis"));
  parameter Real delEntHis(final unit="J/kg", final quantity="SpecificEnergy")=1000
    "Delta between the enthalpy hysteresis high and low limits"
    annotation(Dialog(tab="Advanced", group="Hysteresis", enable=use_enthalpy));
  parameter Real retDamFulOpeTim(final unit="s", final quantity="Time")=180
    "Time period to keep RA damper fully open before releasing it for minimum outdoor airflow control at disable to avoid pressure fluctuations"
    annotation(Dialog(tab="Advanced", group="Delays at disable"));
  parameter Real disDel(final unit="s", final quantity="Time")=15
    "Short time delay before closing the OA damper at disable to avoid pressure fluctuations"
    annotation(Dialog(tab="Advanced", group="Delays at disable"));
  parameter Buildings.Controls.OBC.CDL.Types.SimpleController controllerTypeMinOut=Buildings.Controls.OBC.CDL.Types.SimpleController.PI
    "Type of controller"
    annotation(Dialog(group="Minimum outdoor air"));
  parameter Real kMinOut(final unit="1")=0.05
    "Gain of controller for minimum outdoor air"
    annotation(Dialog(group="Minimum outdoor air"));
  parameter Real TiMinOut(final unit="s", final quantity="Time")=1200
    "Time constant of controller for minimum outdoor air intake"
    annotation(Dialog(group="Minimum outdoor air", enable=controllerTypeMinOut == Buildings.Controls.OBC.CDL.Types.SimpleController.PI or controllerTypeMinOut == Buildings.Controls.OBC.CDL.Types.SimpleController.PID));
  parameter Real TdMinOut(final unit="s", final quantity="Time")=0.1
    "Time constant of derivative block for minimum outdoor air intake"
    annotation(Dialog(group="Minimum outdoor air", enable=controllerTypeMinOut == Buildings.Controls.OBC.CDL.Types.SimpleController.PD or controllerTypeMinOut == Buildings.Controls.OBC.CDL.Types.SimpleController.PID));
  parameter Buildings.Controls.OBC.CDL.Types.SimpleController controllerTypeFre=Buildings.Controls.OBC.CDL.Types.SimpleController.PI
    "Type of controller"
    annotation(Dialog(group="Freeze protection", enable=use_TMix));
  parameter Real TFreSet(final unit="K", final displayUnit="degC", final quantity="ThermodynamicTemperature")=279.15
    "Lower limit for mixed air temperature for freeze protection, used if use_TMix=true"
    annotation(Dialog(group="Freeze protection", enable=use_TMix));
  parameter Real kFre(final unit="1/K")=0.1
    "Gain for mixed air temperature tracking for freeze protection, used if use_TMix=true"
    annotation(Dialog(group="Freeze protection", enable=use_TMix));
  parameter Real TiFre(final unit="s", final quantity="Time", final max=TiMinOut)=120
    "Time constant of controller for mixed air temperature tracking for freeze protection. Require TiFre < TiMinOut"
    annotation(Dialog(group="Freeze protection", enable=use_TMix and(controllerTypeFre == Buildings.Controls.OBC.CDL.Types.SimpleController.PI or controllerTypeFre == Buildings.Controls.OBC.CDL.Types.SimpleController.PID)));
  parameter Real TdFre(final unit="s", final quantity="Time")=0.1
    "Time constant of derivative block for freeze protection"
    annotation(Dialog(group="Economizer freeze protection", enable=use_TMix and(controllerTypeFre == Buildings.Controls.OBC.CDL.Types.SimpleController.PD or controllerTypeFre == Buildings.Controls.OBC.CDL.Types.SimpleController.PID)));
  parameter Real delta(final unit="s", final quantity="Time")=5
    "Time horizon over which the outdoor air flow measurment is averaged";
  parameter Real uHeaMax=-0.25
    "Lower limit of controller input when outdoor damper opens for modulation control. Require -1 < uHeaMax < uCooMin < 1."
    annotation(Dialog(tab="Commissioning", group="Controller"));
  parameter Real uCooMin=+ 0.25
    "Upper limit of controller input when return damper is closed for modulation control. Require -1 < uHeaMax < uCooMin < 1."
    annotation(Dialog(tab="Commissioning", group="Controller"));
  parameter Real uOutDamMax(final min=-1, final max=1, final unit="1")=(uHeaMax + uCooMin)/2
    "Maximum loop signal for the OA damper to be fully open. Require -1 < uHeaMax < uOutDamMax <= uRetDamMin < uCooMin < 1."
    annotation(Dialog(tab="Commissioning", group="Controller"));
  parameter Real uRetDamMin(final min=-1, final max=1, final unit="1")=(uHeaMax + uCooMin)/2
    "Minimum loop signal for the RA damper to be fully open. Require -1 < uHeaMax < uOutDamMax <= uRetDamMin < uCooMin < 1."
    annotation(Dialog(tab="Commissioning", group="Controller"));
  parameter Real retDamPhyPosMax(final min=0, final max=1, final unit="1")=1
    "Physically fixed maximum position of the return air damper"
    annotation(Dialog(tab="Commissioning", group="Physical damper position limits"));
  parameter Real retDamPhyPosMin(final min=0, final max=1, final unit="1")=0
    "Physically fixed minimum position of the return air damper"
    annotation(Dialog(tab="Commissioning", group="Physical damper position limits"));
  parameter Real outDamPhyPosMax(final min=0, final max=1, final unit="1")=1
    "Physically fixed maximum position of the outdoor air damper"
    annotation(Dialog(tab="Commissioning", group="Physical damper position limits"));
  parameter Real outDamPhyPosMin(final min=0, final max=1, final unit="1")=0
    "Physically fixed minimum position of the outdoor air damper"
    annotation(Dialog(tab="Commissioning", group="Physical damper position limits"));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uTSup(final unit="1")
    "Signal for supply air temperature control (T Sup Control Loop Signal in diagram)"
    annotation(Placement(transformation(extent={{-200, 20}, {-160, 60}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TOut(final unit="K", final displayUnit="degC", final quantity="ThermodynamicTemperature")
    "Outdoor air (OA) temperature"
    annotation(Placement(transformation(extent={{-200, 130}, {-160, 170}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TOutCut(final unit="K", final displayUnit="degC", final quantity="ThermodynamicTemperature")
    "OA temperature high limit cutoff. For differential dry bulb temeprature condition use return air temperature measurement"
    annotation(Placement(transformation(extent={{-200, 100}, {-160, 140}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput hOut(final unit="J/kg", final quantity="SpecificEnergy") if use_enthalpy
    "Outdoor air enthalpy"
    annotation(Placement(transformation(extent={{-200, 70}, {-160, 110}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput hOutCut(final unit="J/kg", final quantity="SpecificEnergy") if use_enthalpy
    "OA enthalpy high limit cutoff. For differential enthalpy use return air enthalpy measurement"
    annotation(Placement(transformation(extent={{-200, 50}, {-160, 90}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TMix(final unit="K", final displayUnit="degC", final quantity="ThermodynamicTemperature") if use_TMix
    "Measured mixed air temperature, used for freeze protection"
    annotation(Placement(transformation(extent={{-200,-70}, {-160,-30}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VOut_flow_normalized(final unit="1")
    "Measured outdoor volumetric airflow rate, normalized by design minimum outdoor airflow rate"
    annotation(Placement(transformation(extent={{-200,-10}, {-160, 30}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VOutMinSet_flow_normalized(final unit="1")
    "Effective minimum outdoor airflow setpoint, normalized by design minimum outdoor airflow rate"
    annotation(Placement(transformation(extent={{-200,-40}, {-160, 0}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uFreProSta if use_G36FrePro
    "Freeze protection status"
    annotation(Placement(transformation(extent={{-200,-170}, {-160,-130}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uOpeMod
    "AHU operation mode status signal"
    annotation(Placement(transformation(extent={{-200,-130}, {-160,-90}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uSupFan
    "Supply fan status"
    annotation(Placement(transformation(extent={{-200,-100}, {-160,-60}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yRetDamPos(final min=0, final max=1, final unit="1")
    "Return air damper position"
    annotation(Placement(transformation(extent={{160, 20}, {200, 60}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yOutDamPos(final min=0, final max=1, final unit="1")
    "Outdoor air damper position"
    annotation(Placement(transformation(extent={{160,-60}, {200,-20}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable enaDis(final use_enthalpy=use_enthalpy, final delTOutHis=delTOutHis, final delEntHis=delEntHis, final retDamFulOpeTim=retDamFulOpeTim, final disDel=disDel)
    "Multi zone VAV AHU economizer enable/disable sequence"
    annotation(Placement(transformation(extent={{0,-40}, {20,-20}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits damLim(final retDamPhyPosMax=retDamPhyPosMax, final retDamPhyPosMin=retDamPhyPosMin, final outDamPhyPosMax=outDamPhyPosMax, final outDamPhyPosMin=outDamPhyPosMin, final k=kMinOut, final Ti=TiMinOut, final Td=TdMinOut, final uRetDamMin=uRetDamMin, final controllerType=controllerTypeMinOut)
    "Multi zone VAV AHU economizer minimum outdoor air requirement damper limit sequence"
    annotation(Placement(transformation(extent={{-80, 0}, {-60, 20}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulation mod(final uRetDamMin=uRetDamMin, final uMin=uHeaMax, final uMax=uCooMin, final uOutDamMax=uOutDamMax)
    "Multi zone VAV AHU economizer damper modulation sequence"
    annotation(Placement(transformation(extent={{40, 0}, {60, 20}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.Generic.FreezeProtectionMixedAir freProTMix(final controllerType=controllerTypeFre, final TFreSet=TFreSet, final k=kFre, final Ti=TiFre, final Td=TdFre) if use_TMix
    "Block that tracks TMix against a freeze protection setpoint"
    annotation(Placement(transformation(extent={{80,-20}, {100, 0}})));
protected
  Buildings.Controls.OBC.CDL.Continuous.MovingMean movAve(final delta=delta)
    "Moving average of outdoor air flow measurement, normalized by design minimum outdoor airflow rate"
    annotation(Placement(transformation(extent={{-140, 10}, {-120, 30}})));
  Buildings.Controls.OBC.CDL.Continuous.Min outDamMaxFre
    "Maximum control signal for outdoor air damper due to freeze protection"
    annotation(Placement(transformation(extent={{120,-50}, {140,-30}})));
  Buildings.Controls.OBC.CDL.Continuous.Max retDamMinFre
    "Minimum position for return air damper due to freeze protection"
    annotation(Placement(transformation(extent={{120, 30}, {140, 50}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant noTMix(k=0) if not use_TMix
    "Ignore max evaluation if there is no mixed air temperature sensor"
    annotation(Placement(transformation(extent={{76, 36}, {96, 56}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant noTMix1(k=1) if not use_TMix
    "Ignore min evaluation if there is no mixed air temperature sensor"
    annotation(Placement(transformation(extent={{80,-56}, {100,-36}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant freProSta(final k=Buildings.Controls.OBC.ASHRAE.G36_PR1.Types.FreezeProtectionStages.stage0) if not use_G36FrePro
    "Freeze protection status is 0. Use if G36 freeze protection is not implemented"
    annotation(Placement(transformation(extent={{-140,-140}, {-120,-120}})));
equation
  connect(uSupFan, enaDis.uSupFan)
    annotation(Line(points={{-180,-80}, {-80,-80}, {-80,-28}, {-2,-28}}, color={255, 0, 255}));
  connect(uFreProSta, enaDis.uFreProSta)
    annotation(Line(points={{-180,-150}, {-60,-150}, {-60,-30}, {-2,-30}}, color={255, 127, 0}));
  connect(hOutCut, enaDis.hOutCut)
    annotation(Line(points={{-180, 70}, {-46, 70}, {-46,-26}, {-2,-26}}, color={0, 0, 127}));
  connect(hOut, enaDis.hOut)
    annotation(Line(points={{-180, 90}, {-44, 90}, {-44,-24}, {-2,-24}}, color={0, 0, 127}));
  connect(TOutCut, enaDis.TOutCut)
    annotation(Line(points={{-180, 120}, {-42, 120}, {-42,-22}, {-2,-22}}, color={0, 0, 127}));
  connect(TOut, enaDis.TOut)
    annotation(Line(points={{-180, 150}, {-40, 150}, {-40,-20}, {-2,-20}}, color={0, 0, 127}));
  connect(VOutMinSet_flow_normalized, damLim.VOutMinSet_flow_normalized)
    annotation(Line(points={{-180,-20}, {-110,-20}, {-110, 18}, {-82, 18}}, color={0, 0, 127}));
  connect(uSupFan, damLim.uSupFan)
    annotation(Line(points={{-180,-80}, {-104,-80}, {-104, 10}, {-82, 10}}, color={255, 0, 255}));
  connect(uOpeMod, damLim.uOpeMod)
    annotation(Line(points={{-180,-110}, {-102,-110}, {-102, 2}, {-82, 2}}, color={255, 127, 0}));
  connect(uFreProSta, damLim.uFreProSta)
    annotation(Line(points={{-180,-150}, {-100,-150}, {-100, 6}, {-82, 6}}, color={255, 127, 0}));
  connect(damLim.yOutDamPosMax, enaDis.uOutDamPosMax)
    annotation(Line(points={{-58, 14}, {-24, 14}, {-24,-32}, {-2,-32}}, color={0, 0, 127}));
  connect(damLim.yOutDamPosMin, enaDis.uOutDamPosMin)
    annotation(Line(points={{-58, 18}, {-26, 18}, {-26, 12}, {-26,-34}, {-2,-34}}, color={0, 0, 127}));
  connect(damLim.yRetDamPosMin, enaDis.uRetDamPosMin)
    annotation(Line(points={{-58, 10}, {-28, 10}, {-28,-40}, {-2,-40}}, color={0, 0, 127}));
  connect(damLim.yRetDamPhyPosMax, enaDis.uRetDamPhyPosMax)
    annotation(Line(points={{-58, 2}, {-32, 2}, {-32,-36}, {-2,-36}}, color={0, 0, 127}));
  connect(damLim.yRetDamPosMax, enaDis.uRetDamPosMax)
    annotation(Line(points={{-58, 6}, {-30, 6}, {-30,-38}, {-2,-38}}, color={0, 0, 127}));
  connect(enaDis.yOutDamPosMax, mod.uOutDamPosMax)
    annotation(Line(points={{22,-24}, {26,-24}, {26, 5}, {38, 5}}, color={0, 0, 127}));
  connect(enaDis.yRetDamPosMax, mod.uRetDamPosMax)
    annotation(Line(points={{22,-30}, {28,-30}, {28, 19}, {38, 19}}, color={0, 0, 127}));
  connect(damLim.yOutDamPosMin, mod.uOutDamPosMin)
    annotation(Line(points={{-58, 18}, {0, 18}, {0, 1}, {38, 1}}, color={0, 0, 127}));
  connect(enaDis.yRetDamPosMin, mod.uRetDamPosMin)
    annotation(Line(points={{22,-36}, {30,-36}, {30, 15}, {38, 15}}, color={0, 0, 127}));
  connect(uTSup, mod.uTSup)
    annotation(Line(points={{-180, 40}, {10, 40}, {10, 10}, {38, 10}}, color={0, 0, 127}));
  connect(VOut_flow_normalized, movAve.u)
    annotation(Line(points={{-180, 10}, {-150, 10}, {-150, 20}, {-142, 20}}, color={0, 0, 127}));
  connect(movAve.y, damLim.VOut_flow_normalized)
    annotation(Line(points={{-118, 20}, {-100, 20}, {-100, 14}, {-82, 14}}, color={0, 0, 127}));
  connect(retDamMinFre.y, yRetDamPos)
    annotation(Line(points={{142, 40}, {180, 40}}, color={0, 0, 127}));
  connect(mod.yOutDamPos, outDamMaxFre.u1)
    annotation(Line(points={{62, 4}, {110, 4}, {110,-34}, {118,-34}}, color={0, 0, 127}));
  connect(outDamMaxFre.y, yOutDamPos)
    annotation(Line(points={{142,-40}, {180,-40}}, color={0, 0, 127}));
  connect(outDamMaxFre.u2, noTMix1.y)
    annotation(Line(points={{118,-46}, {102,-46}}, color={0, 0, 127}));
  connect(mod.yRetDamPos, retDamMinFre.u2)
    annotation(Line(points={{62, 16}, {110, 16}, {110, 34}, {118, 34}}, color={0, 0, 127}));
  connect(retDamMinFre.u1, noTMix.y)
    annotation(Line(points={{118, 46}, {98, 46}}, color={0, 0, 127}));
  connect(TMix, freProTMix.TMix)
    annotation(Line(points={{-180,-50}, {-120,-50}, {-120,-60}, {60,-60}, {60,-10}, {78,-10}}, color={0, 0, 127}));
  connect(freProTMix.yFrePro, retDamMinFre.u1)
    annotation(Line(points={{102,-13}, {104,-13}, {104, 46}, {118, 46}}, color={0, 0, 127}));
  connect(freProTMix.yFreProInv, outDamMaxFre.u2)
    annotation(Line(points={{102,-7}, {104,-7}, {104,-46}, {118,-46}}, color={0, 0, 127}));
  connect(freProSta.y, damLim.uFreProSta)
    annotation(Line(points={{-118,-130}, {-90,-130}, {-90, 6}, {-82, 6}}, color={255, 127, 0}));
  connect(freProSta.y, enaDis.uFreProSta)
    annotation(Line(points={{-118,-130}, {-60,-130}, {-60,-30}, {-2,-30}}, color={255, 127, 0}));
  annotation(defaultComponentName="conEco", Icon(coordinateSystem(extent={{-160,-160}, {160, 160}}), graphics={Rectangle(extent={{-160,-160}, {160, 162}}, lineColor={0, 0, 127}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid), Line(points={{-96,-40}, {-18,-40}, {20, 62}, {58, 62}}, color={0, 0, 127}, thickness=0.5), Line(points={{-92, 62}, {-14, 62}, {24,-36}, {88,-36}}, color={0, 0, 127}, pattern=LinePattern.Dash, thickness=0.5), Line(points={{58, 62}, {58,-14}, {58,-26}, {90,-26}}, color={0, 0, 127}, thickness=0.5), Text(extent={{-176, 216}, {152, 178}}, lineColor={0, 0, 127}, textString="%name")}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-160,-160}, {160, 160}}), graphics={Text(extent={{-140, 22}, {-110, 6}}, lineColor={95, 95, 95}, textString="Not included
in G36", horizontalAlignment=TextAlignment.Left), Rectangle(extent={{70, 100}, {150,-100}}, lineColor={0, 0, 127}, fillColor={215, 215, 215}, fillPattern=FillPattern.Solid), Text(extent={{76,-86}, {154,-96}}, lineColor={95, 95, 95}, textString="Freeze protection based on TMix,
not a part of G36", horizontalAlignment=TextAlignment.Left)}), Documentation(info="<html>
<p>
Multi zone VAV AHU economizer control sequence that calculates
outdoor and return air damper positions based on ASHRAE
Guidline 36, PART 5 sections: N.2.c, N.5, N.6.c, N.7, A.17, N.12.
</p>
<p>
The sequence consists of three subsequences.
</p>
<ul>
<li>
First, the block <code>damLim</code> computes the damper position limits to satisfy
outdoor air requirements. See
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits\">
Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Subsequences.Limits</a>
for a description.
</li>
<li>
Second, the block <code>enaDis</code> enables or disables the economizer based on
outdoor temperature and optionally enthalpy, and based on the supply fan status,
freeze protection stage and zone state.
See
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable\">
Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Subsequences.Enable</a>
for a description.
</li>
<li>
Third, the block <code>mod</code> modulates the outdoor and return damper position
to track the supply air temperature setpoint, subject to the limits of the damper positions
that were computed in the above two blocks.
See
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulation\">
Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulation</a>
for a description.
</li>
</ul>
<p>
To enable freeze protection control logic that closes the outdoor air damper based
on the mixed air temperature <code>TMix</code>, set <code>use_TMix=true</code>.
This part of the control logic is not in Guideline 36, public review draft 1.
</p>
<p>
To enable the freeze protection according to Guideline 36, public review draft 1,
which may be revised in future versions, set
<code>use_G36FrePro=true</code>.
</p>
</html>", revisions="<html>
<ul>
<li>
October 11, 2017, by Michael Wetter:<br/>
Corrected implementation to use control loop signal as input.
</li>
<li>
June 28, 2017, by Milica Grahovac:<br/>
First implementation.
</li>
</ul>
</html>"));
end Controller;
