within Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.SingleZone.VAV.Economizers.Validation;
model Controller_Mod_DamLim
  "Validation model for single zone VAV AHU economizer operation: damper modulation and minimum ooutdoor air requirement damper position limits"
  Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.SingleZone.VAV.Economizers.Controller economizer(final use_enthalpy=true, final yFanMin=yFanMin, final yFanMax=yFanMax, final VOutMin_flow=VOutMin_flow, final VOutDes_flow=VOutDes_flow, use_G36FrePro=true, use_TMix=false)
    "Single zone VAV AHU economizer"
    annotation(Placement(transformation(extent={{20, 0}, {40, 20}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.SingleZone.VAV.Economizers.Controller economizer1(final use_enthalpy=false, final yFanMin=yFanMin, final yFanMax=yFanMax, final VOutMin_flow=VOutMin_flow, final VOutDes_flow=VOutDes_flow, use_G36FrePro=true, use_TMix=false)
    "Single zone VAV AHU economizer"
    annotation(Placement(transformation(extent={{100,-40}, {120,-20}})));
protected
  parameter Real TOutCutoff(final unit="K", final displayUnit="degC", final quantity="ThermodynamicTemperature")=297.15
    "Outdoor temperature high limit cutoff";
  parameter Real hOutCutoff(final unit="J/kg", final quantity="SpecificEnergy")=65100
    "Outdoor air enthalpy high limit cutoff";
  parameter Real TSupSet(final unit="K", final displayUnit="degC", final quantity="ThermodynamicTemperature")=291.15
    "Supply air temperature Heating setpoint";
  parameter Real TSup(final unit="K", final displayUnit="degC", final quantity="ThermodynamicTemperature")=290.15
    "Measured supply air temperature";
  parameter Real yFanMin(final min=0, final max=1, final unit="1")=0.1
    "Minimum supply fan operation speed";
  parameter Real yFanMax(final min=0, final max=1, final unit="1")=0.9
    "Maximum supply fan operation speed";
  parameter Real VOutMin_flow(final unit="m3/s", final quantity="VolumeFlowRate")=1.0
    "Calculated minimum outdoor airflow rate";
  parameter Real VOutDes_flow(final unit="m3/s", final quantity="VolumeFlowRate")=2.0
    "Calculated design outdoor airflow rate";
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant fanSta(k=true)
    "Fan is on"
    annotation(Placement(transformation(extent={{-80,-90}, {-60,-70}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant freProSta(final k=Buildings.Controls.OBC.ASHRAE.G36_PR1.Types.FreezeProtectionStages.stage0)
    "Freeze protection status is 0"
    annotation(Placement(transformation(extent={{-80,-130}, {-60,-110}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant zonSta(final k=Buildings.Controls.OBC.ASHRAE.G36_PR1.Types.ZoneStates.deadband)
    "Zone State is deadband"
    annotation(Placement(transformation(extent={{-120,-70}, {-100,-50}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant opeMod(final k=Buildings.Controls.OBC.ASHRAE.G36_PR1.Types.OperationModes.occupied)
    "AHU operation mode is Occupied"
    annotation(Placement(transformation(extent={{-120,-110}, {-100,-90}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant hOutBelowCutoff(final k=hOutCutoff-10000)
    "Outdoor air enthalpy is slightly below the cutoff"
    annotation(Placement(transformation(extent={{-120, 10}, {-100, 30}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant hOutCut(final k=hOutCutoff)
    "Outdoor air enthalpy cutoff"
    annotation(Placement(transformation(extent={{-120,-30}, {-100,-10}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant TOutBelowCutoff(final k=TOutCutoff-5)
    "Outdoor air temperature is slightly below the cutoff"
    annotation(Placement(transformation(extent={{-120, 100}, {-100, 120}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant TOutCut1(final k=TOutCutoff)
    "Outdoor temperature high limit cutoff"
    annotation(Placement(transformation(extent={{-120, 60}, {-100, 80}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant TSupSetSig(final k=TSupSet)
    "Heating supply air temperature setpoint"
    annotation(Placement(transformation(extent={{-80, 40}, {-60, 60}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant TSupSig(final k=TSup)
    "Measured supply air temperature"
    annotation(Placement(transformation(extent={{-80, 80}, {-60, 100}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Ramp TSupSig1(final duration=900, final height=2, final offset=TSupSet-1)
    "Measured supply air temperature"
    annotation(Placement(transformation(extent={{40, 80}, {60, 100}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Ramp VOutMinSetSig(final duration=1800, final offset=VOutMin_flow, final height=VOutDes_flow-VOutMin_flow)
    "Minimum outdoor airflow setpoint"
    annotation(Placement(transformation(extent={{-40, 80}, {-20, 100}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Ramp SupFanSpeSig(final duration=1800, final offset=yFanMin, final height=yFanMax-yFanMin)
    "Supply fan speed signal"
    annotation(Placement(transformation(extent={{-40, 40}, {-20, 60}})));
equation
  connect(fanSta.y, economizer.uSupFan)
    annotation(Line(points={{-58,-80}, {-14,-80}, {-14, 4.4}, {19, 4.4}}, color={255, 0, 255}));
  connect(freProSta.y, economizer.uFreProSta)
    annotation(Line(points={{-58,-120}, {0,-120}, {0, 0.4}, {19, 0.4}}, color={255, 127, 0}));
  connect(opeMod.y, economizer.uOpeMod)
    annotation(Line(points={{-98,-100}, {-50,-100}, {-50,-30}, {-4,-30}, {-4, 3}, {19, 3}}, color={255, 127, 0}));
  connect(zonSta.y, economizer.uZonSta)
    annotation(Line(points={{-98,-60}, {-48,-60}, {-48,-32}, {-2,-32}, {-2, 1.8}, {19, 1.8}}, color={255, 127, 0}));
  connect(TOutBelowCutoff.y, economizer.TOut)
    annotation(Line(points={{-98, 110}, {-6, 110}, {-6, 19.4}, {19, 19.4}}, color={0, 0, 127}));
  connect(TOutCut1.y, economizer.TCut)
    annotation(Line(points={{-98, 70}, {-10, 70}, {-10, 17.8}, {19, 17.8}}, color={0, 0, 127}));
  connect(hOutBelowCutoff.y, economizer.hOut)
    annotation(Line(points={{-98, 20}, {-60, 20}, {-60, 18}, {19, 18}, {19, 14.6}}, color={0, 0, 127}));
  connect(hOutCut.y, economizer.hCut)
    annotation(Line(points={{-98,-20}, {-60,-20}, {-60, 2}, {-60, 13}, {19, 13}}, color={0, 0, 127}));
  connect(TSupSetSig.y, economizer.THeaSupSet)
    annotation(Line(points={{-58, 50}, {-52, 50}, {-52, 9.8}, {19, 9.8}}, color={0, 0, 127}));
  connect(TSupSig.y, economizer.TSup)
    annotation(Line(points={{-58, 90}, {-50, 90}, {-50, 11.4}, {19, 11.4}}, color={0, 0, 127}));
  connect(TOutBelowCutoff.y, economizer1.TOut)
    annotation(Line(points={{-98, 110}, {90, 110}, {90,-20.6}, {99,-20.6}}, color={0, 0, 127}));
  connect(TOutCut1.y, economizer1.TCut)
    annotation(Line(points={{-98, 70}, {88, 70}, {88,-22.2}, {99,-22.2}}, color={0, 0, 127}));
  connect(TSupSig1.y, economizer1.TSup)
    annotation(Line(points={{62, 90}, {80, 90}, {80,-28.6}, {99,-28.6}}, color={0, 0, 127}));
  connect(TSupSetSig.y, economizer1.THeaSupSet)
    annotation(Line(points={{-58, 50}, {-54, 50}, {-54,-16}, {20,-16}, {20,-30.2}, {99,-30.2}}, color={0, 0, 127}));
  connect(fanSta.y, economizer1.uSupFan)
    annotation(Line(points={{-58,-80}, {20,-80}, {20,-35.6}, {99,-35.6}}, color={255, 0, 255}));
  connect(freProSta.y, economizer1.uFreProSta)
    annotation(Line(points={{-58,-120}, {26,-120}, {26,-39.6}, {99,-39.6}}, color={255, 127, 0}));
  connect(hOutBelowCutoff.y, economizer1.hOut)
    annotation(Line(points={{-98, 20}, {-64, 20}, {-64,-12}, {24,-12}, {24,-25.4}, {99,-25.4}}, color={0, 0, 127}));
  connect(hOutCut.y, economizer1.hCut)
    annotation(Line(points={{-98,-20}, {-20,-20}, {-20,-27}, {99,-27}}, color={0, 0, 127}));
  connect(opeMod.y, economizer1.uOpeMod)
    annotation(Line(points={{-98,-100}, {22,-100}, {22,-37}, {99,-37}}, color={255, 127, 0}));
  connect(zonSta.y, economizer1.uZonSta)
    annotation(Line(points={{-98,-60}, {24,-60}, {24,-38.2}, {99,-38.2}}, color={255, 127, 0}));
  connect(VOutMinSetSig.y, economizer.VOutMinSet_flow)
    annotation(Line(points={{-18, 90}, {0, 90}, {0, 8.4}, {19, 8.4}}, color={0, 0, 127}));
  connect(VOutMinSetSig.y, economizer1.VOutMinSet_flow)
    annotation(Line(points={{-18, 90}, {14, 90}, {14,-30}, {99,-30}, {99,-31.6}}, color={0, 0, 127}));
  connect(SupFanSpeSig.y, economizer.uSupFanSpe)
    annotation(Line(points={{-18, 50}, {-2, 50}, {-2, 7}, {19, 7}}, color={0, 0, 127}));
  connect(SupFanSpeSig.y, economizer1.uSupFanSpe)
    annotation(Line(points={{-18, 50}, {78, 50}, {78,-33}, {99,-33}}, color={0, 0, 127}));
  annotation(experiment(StopTime=900.0, Tolerance=1e-06), __Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/Controls/OBC/ASHRAE/G36_PR1/AHUs/SingleZone/VAV/Economizers/Validation/Controller_Mod_DamLim.mos"
    "Simulate and plot"), Icon(graphics={Ellipse(lineColor={75, 138, 73}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid, extent={{-100,-100}, {100, 100}}), Polygon(lineColor={0, 0, 255}, fillColor={75, 138, 73}, pattern=LinePattern.None, fillPattern=FillPattern.Solid, points={{-36, 58}, {64,-2}, {-36,-62}, {-36, 58}})}), Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-140,-160}, {140, 160}}), graphics={Rectangle(extent={{-136,-44}, {-44,-156}}, lineColor={0, 0, 0}, fillColor={215, 215, 215}, fillPattern=FillPattern.Solid), Text(extent={{-128,-132}, {-22,-154}}, lineColor={0, 0, 0}, horizontalAlignment=TextAlignment.Left, textString="Enable both damper limit
and modulation control loops"), Text(extent={{100, 6}, {154,-16}}, lineColor={0, 0, 0}, horizontalAlignment=TextAlignment.Left, textString="Validate damper modulation
(example without
enthalpy measurement)"), Text(extent={{20, 42}, {84, 22}}, lineColor={0, 0, 0}, horizontalAlignment=TextAlignment.Left, textString="Economizer fully enabled -
validate damper position limits")}), Documentation(info="<html>
<p>
This example validates
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.SingleZone.VAV.Economizers.Controller\">
Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.SingleZone.VAV.Economizers.Controller</a> control loops:
minimum outdoor air damper position limits control loop (<code>economizer</code> block) and modulation
control loop (<code>economizer1</code> block) for <code>VOut_flow</code> and <code>TSup</code> control signals.
Both control loops are enabled during the validation test.
</p>
</html>", revisions="<html>
<ul>
<li>
June 12, 2017, by Milica Grahovac:<br/>
First implementation.
</li>
</ul>
</html>"));
end Controller_Mod_DamLim;
