within Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.SingleZone;
package VAV
  "Sequences for single zone VAV AHU control"
  annotation(preferredView="info", Documentation(info="<html>
<p>
This package contains control sequences from ASHRAE Guideline 36, Part 5.P for
single zone VAV air handling unit control.
</p>
</html>"), Icon(graphics={Rectangle(lineColor={200, 200, 200}, fillColor={248, 248, 248}, fillPattern=FillPattern.HorizontalCylinder, extent={{-100.0,-100.0}, {100.0, 100.0}}, radius=25.0), Rectangle(lineColor={128, 128, 128}, extent={{-100.0,-100.0}, {100.0, 100.0}}, radius=25.0), Ellipse(origin={10.0, 10.0}, fillColor={76, 76, 76}, pattern=LinePattern.None, fillPattern=FillPattern.Solid, extent={{-80.0,-80.0}, {-20.0,-20.0}}), Ellipse(origin={10.0, 10.0}, pattern=LinePattern.None, fillPattern=FillPattern.Solid, extent={{0.0,-80.0}, {60.0,-20.0}}), Ellipse(origin={10.0, 10.0}, fillColor={128, 128, 128}, pattern=LinePattern.None, fillPattern=FillPattern.Solid, extent={{0.0, 0.0}, {60.0, 60.0}}), Ellipse(origin={10.0, 10.0}, lineColor={128, 128, 128}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid, extent={{-80.0, 0.0}, {-20.0, 60.0}})}));
end VAV;
