within Buildings.Controls.OBC.OutdoorLights;
package Validation
  "Collection of models that validate the outdoor lighting controllers"
  annotation(Documentation(info="<html>
<p>
This package contains validation models for the classes in
<a href=\"modelica://Buildings.Controls.OBC.OutdoorLights\">
Buildings.Controls.OBC.OutdoorLights</a>.
</p>
</html>"), Icon(graphics={Rectangle(lineColor={200, 200, 200}, fillColor={248, 248, 248}, fillPattern=FillPattern.HorizontalCylinder, extent={{-100.0,-100.0}, {100.0, 100.0}}, radius=25.0), Rectangle(lineColor={128, 128, 128}, extent={{-100.0,-100.0}, {100.0, 100.0}}, radius=25.0), Polygon(origin={8.0, 14.0}, lineColor={78, 138, 73}, fillColor={78, 138, 73}, pattern=LinePattern.None, fillPattern=FillPattern.Solid, points={{-58.0, 46.0}, {42.0,-14.0}, {-58.0,-74.0}, {-58.0, 46.0}})}));
end Validation;
