within Buildings.Electrical.AC.OnePhase;
package Sensors
  "Package with sensors for AC electrical systems"
  extends Modelica.Icons.SensorsPackage;
  annotation(
    Documentation(
      info="<html>
<p>
This package contains models for voltage, current and power sensors.
</p>
</html>",
      revisions="<html>
<ul>
<li>
August 24, 2014, by Marco Bonvini:<br/>
Revised User's guide.
</li>
</ul>
</html>"));
end Sensors;
