within Buildings.Electrical.AC.OnePhase;
package Storage
  "Package with models for electrical storage with a AC one phase connector"
  extends Modelica.Icons.Package;
  annotation(Documentation(info="<html>
<p>
This package contains models for storage elements with an AC one phase connector.
</p>
</html>", revisions="<html>
<ul>
<li>
August 24, 2014, by Marco Bonvini:<br/>
Revised User's guide.
</li>
</ul>
</html>"));
end Storage;
