within Buildings.Electrical.AC.ThreePhasesBalanced.Loads;
model Resistive
  "Model of a resistive load"
  extends Buildings.Electrical.AC.OnePhase.Loads.Resistive(redeclare Interfaces.Terminal_n terminal, V_nominal(start=480));
  annotation(defaultComponentName="loa", Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100}, {100, 100}}), graphics={Rectangle(extent={{-100, 100}, {100,-100}}, lineColor={255, 255, 255}), Rectangle(extent={{-80, 80}, {80,-80}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid, origin={7.10543e-15, 7.10543e-15}, rotation=180), Line(points={{-6.85214e-44,-8.39117e-60}, {12, 1.46953e-15}}, color={0, 0, 0}, origin={-80, 0}, rotation=180), Text(extent={{-120, 120}, {120, 80}}, lineColor={0, 0, 0}, textString="%name"), Line(points={{-66, 50}, {-26, 50}}, color={0, 0, 0}, smooth=Smooth.None), Rectangle(extent={{-11, 30}, {11,-30}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid, origin={4, 49}, rotation=90), Line(points={{34, 50}, {54, 50}}, color={0, 0, 0}, smooth=Smooth.None), Line(points={{54, 50}, {70, 0}, {54,-50}}, color={0, 0, 0}, smooth=Smooth.None), Line(points={{34, 0}, {70, 0}}, color={0, 0, 0}, smooth=Smooth.None), Rectangle(extent={{-11, 30}, {11,-30}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid, origin={4, 1}, rotation=90), Line(points={{-66, 0}, {-26, 0}}, color={0, 0, 0}, smooth=Smooth.None), Line(points={{-66,-50}, {-26,-50}}, color={0, 0, 0}, smooth=Smooth.None), Rectangle(extent={{-11, 30}, {11,-30}}, lineColor={0, 0, 0}, fillColor={255, 255, 255}, fillPattern=FillPattern.Solid, origin={4,-49}, rotation=90), Line(points={{34,-50}, {54,-50}}, color={0, 0, 0}, smooth=Smooth.None)}), Documentation(info="<html>
<p>
Model of a resistive load. See
<a href=\"modelica://Buildings.Electrical.AC.OnePhase.Loads.Resistive\">
Buildings.Electrical.AC.OnePhase.Loads.Resistive</a> for more information.
</p>
</html>", revisions="<html>
<ul>
<li>
August 24, 2014, by Marco Bonvini:<br/>
Revised documentation.
</li>
<li>
January 2, 2012, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end Resistive;
