within Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation.IEEETests.Test4NodesFeeder;
package UnbalancedStepUp
  "Package that contains the examples for unbalanced loads and step up transformer"
  extends Modelica.Icons.ExamplesPackage;
  annotation(Documentation(revisions="<html>
<ul>
<li>
October 8, 2014, by Marco Bonvini:<br/>
Added documentation.
</li>
</ul>
</html>", info="<html>
<p>
This package contains examples for the IEEE 4 nodes test validation
whith unbalanced load and step up in the voltage of the transformers.
</p>
</html>"));
end UnbalancedStepUp;
