within Buildings.Electrical.Transmission;
package MediumVoltageCables
  "Package of medium voltage electricity cables used in distribution grid"
  extends Modelica.Icons.MaterialPropertiesPackage;
  annotation(
    Documentation(
      info="<html>
<p>
This package contains records of physical properties of medium
voltage commercial cables. New cables can be added by extending the
base record
<a href=\"modelia://Buildings.Electrical.Transmission.MediumVoltageCables.Generic\">
Buildings.Electrical.Transmission.MediumVoltageCables.Generic</a>.
</p>
</html>",
      revisions="<html>
<ul>
<li>
June 3, 2014, by Marco Bonvini:<br/>
Added User's guide.
</li>
</ul>
</html>"));
end MediumVoltageCables;
