within Buildings.Fluid.HeatPumps.Compressors.Validation;
model ReciprocatingCompressor
  extends Modelica.Icons.Example;
  Buildings.Fluid.HeatPumps.Compressors.ReciprocatingCompressor com(redeclare package ref=Buildings.Media.Refrigerants.R410A, pisDis=0.00162, cleFac=0.069, etaEle=0.696, PLos=100, dTSup=9.82, pDro=99290)
    "Reciprocating compressor"
    annotation(Placement(transformation(extent={{-10,-10}, {10, 10}})));
  Buildings.HeatTransfer.Sources.FixedTemperature eva(T=253.15)
    "Evaporating temprature"
    annotation(Placement(transformation(extent={{-82,-10}, {-62, 10}})));
  Buildings.HeatTransfer.Sources.FixedTemperature con(T=323.15)
    "Condensing temperature"
    annotation(Placement(transformation(extent={{84,-10}, {64, 10}})));
  Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor heaFloEva
    "Evaporator heat flow rate sensor"
    annotation(Placement(transformation(extent={{-46,-10}, {-26, 10}})));
  Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor heaFloCon
    "Condenser heat flow rate sensor"
    annotation(Placement(transformation(extent={{28,-10}, {48, 10}})));
  Modelica.Blocks.Sources.Constant on(k=1)
    "Compressor control signal"
    annotation(Placement(transformation(extent={{-26, 18}, {-6, 38}})));
equation
  connect(eva.port, heaFloEva.port_a)
    annotation(Line(points={{-62, 0}, {-46, 0}}, color={191, 0, 0}));
  connect(heaFloEva.port_b, com.port_a)
    annotation(Line(points={{-26, 0}, {-10, 0}}, color={191, 0, 0}));
  connect(com.port_b, heaFloCon.port_a)
    annotation(Line(points={{10, 0}, {19, 0}, {28, 0}}, color={191, 0, 0}));
  connect(heaFloCon.port_b, con.port)
    annotation(Line(points={{48, 0}, {56, 0}, {64, 0}}, color={191, 0, 0}));
  connect(on.y, com.y)
    annotation(Line(points={{-5, 28}, {6, 28}, {6, 11}}, color={0, 0, 127}));
  annotation(__Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/Fluid/HeatPumps/Compressors/Validation/ReciprocatingCompressor.mos"
    "Simulate and plot"), experiment(Tolerance=1e-6, StopTime=100), Documentation(info="<html>
<p>
Model that demonstrates the use of the ReciprocatingCompressor model.
</p>
<p>
The compressor power, condenser heat transfer rate and evaporator heat transfer rate are calculated for given refrigerant temperatures.
</p>
</html>", revisions="<html>
<ul>
<li>
October 17, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
end ReciprocatingCompressor;
