within Buildings.Fluid.HeatPumps.Validation;
model ScrollWaterToWater_Dynamic
  "Test model for scroll water to water heat pump"
  extends Modelica.Icons.Example;
  package Medium1=Buildings.Media.Water
    "Medium model";
  package Medium2=Buildings.Media.Water
    "Medium model";
  parameter Modelica.SIunits.MassFlowRate m1_flow_nominal=0.47
    "Nominal mass flow rate on the condenser side";
  parameter Modelica.SIunits.MassFlowRate m2_flow_nominal=0.47
    "Nominal mass flow rate on the evaporator side";
  parameter Modelica.SIunits.MassFlowRate flowSource=0.79
    "Mass flow rate on the condenser side";
  parameter Modelica.SIunits.MassFlowRate flowLoad=0.47
    "Mass flow rate on the evaporator side";
  Buildings.Fluid.Sources.Boundary_pT sin2(
    redeclare package Medium=Medium2,
    nPorts=2)
    "Source side sink"
    annotation(
      Placement(
        transformation(
          extent={{-10,-10}, {10, 10}},
          origin={-50, 0})));
  Buildings.Fluid.Sources.Boundary_pT sin1(
    redeclare package Medium=Medium1,
    nPorts=2)
    "Load side sink"
    annotation(
      Placement(
        transformation(
          extent={{10,-10}, {-10, 10}},
          origin={50, 0})));
  Modelica.Fluid.Sources.MassFlowSource_T loa(
    redeclare package Medium=Medium1,
    m_flow=flowLoad,
    use_m_flow_in=true,
    use_T_in=true,
    nPorts=1)
    "Load side flow source"
    annotation(
      Placement(
        transformation(
          extent={{-60, 48}, {-40, 68}})));
  Modelica.Fluid.Sources.MassFlowSource_T sou(
    redeclare package Medium=Medium2,
    m_flow=flowSource,
    use_m_flow_in=true,
    use_T_in=true,
    nPorts=1)
    "Source side flow source"
    annotation(
      Placement(
        transformation(
          extent={{60, 36}, {40, 56}})));
  Modelica.Blocks.Sources.RealExpression mLoa(
    y=flowLoad)
    "Load side mass flwo rate"
    annotation(
      Placement(
        transformation(
          extent={{-100,-50}, {-80,-30}})));
  Modelica.Blocks.Sources.RealExpression mSou(
    y=flowSource)
    "Source side mass flow rate"
    annotation(
      Placement(
        transformation(
          extent={{100,-62}, {80,-42}})));
  Buildings.Fluid.HeatPumps.ScrollWaterToWater heaPum(
    redeclare package Medium1=Medium1,
    redeclare package Medium2=Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp1_nominal=1000,
    dp2_nominal=1000,
    redeclare package ref=Buildings.Media.Refrigerants.R410A,
    enable_variable_speed=false,
    datHeaPum(
      etaEle=0.696,
      PLos=500,
      dTSup=10,
      UACon=4400,
      UAEva=4400,
      volRat=2,
      V_flow_nominal=0.003,
      leaCoe=0.01),
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState,
    enable_temperature_protection=false)
    "Scroll water to water heat pump"
    annotation(
      Placement(
        transformation(
          extent={{-10, 42}, {10, 62}})));
  Buildings.Fluid.HeatPumps.ScrollWaterToWater heaPum1(
    redeclare package Medium1=Medium1,
    redeclare package Medium2=Medium2,
    m1_flow_nominal=m1_flow_nominal,
    m2_flow_nominal=m2_flow_nominal,
    dp1_nominal=1000,
    dp2_nominal=1000,
    redeclare package ref=Buildings.Media.Refrigerants.R410A,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyStateInitial,
    tau1=15,
    tau2=15,
    enable_variable_speed=false,
    datHeaPum(
      etaEle=0.696,
      PLos=500,
      dTSup=10,
      UACon=4400,
      UAEva=4400,
      volRat=2,
      V_flow_nominal=0.003,
      leaCoe=0.01),
    enable_temperature_protection=false)
    "Scroll water to water heat pump with transient effects"
    annotation(
      Placement(
        transformation(
          extent={{-10,-64}, {10,-44}})));
  Modelica.Blocks.Sources.Pulse N(
    width=60,
    period=500)
    "Heat pump control signal"
    annotation(
      Placement(
        transformation(
          extent={{-98, 70}, {-78, 90}})));
  Modelica.Fluid.Sources.MassFlowSource_T loa1(
    redeclare package Medium=Medium1,
    m_flow=flowLoad,
    use_m_flow_in=true,
    use_T_in=true,
    nPorts=1)
    "Load side flow source"
    annotation(
      Placement(
        transformation(
          extent={{-60,-58}, {-40,-38}})));
  Modelica.Fluid.Sources.MassFlowSource_T sou1(
    redeclare package Medium=Medium2,
    m_flow=flowSource,
    use_m_flow_in=true,
    use_T_in=true,
    nPorts=1)
    "Source side flow source"
    annotation(
      Placement(
        transformation(
          extent={{60,-70}, {40,-50}})));
  Modelica.Blocks.Sources.Constant TLoa(
    k=285.15)
    "Load side fluid temperature"
    annotation(
      Placement(
        transformation(
          extent={{-100,-70}, {-80,-50}})));
  Modelica.Blocks.Sources.Constant TSou(
    k=283.15)
    "Source side fluid temperature"
    annotation(
      Placement(
        transformation(
          extent={{100,-90}, {80,-70}})));
  Modelica.Blocks.Sources.RealExpression appCap(
    y=heaPum1.port_a1.m_flow*(heaPum1.port_b1.h_outflow-loa1.ports[1].h_outflow))
    "Apparent capacity of the heat pump"
    annotation(
      Placement(
        transformation(
          extent={{80, 70}, {100, 90}})));
  Modelica.Blocks.Math.RealToInteger realToInteger
    annotation(
      Placement(
        transformation(
          extent={{-40, 70}, {-20, 90}})));
equation
  connect(mSou.y, sou.m_flow_in)
    annotation(
      Line(
        points={{79,-52}, {74,-52}, {74, 54}, {60, 54}},
        color={0, 0, 127}));
  connect(heaPum.port_a2, sou.ports[1])
    annotation(
      Line(
        points={{10, 46}, {40, 46}},
        color={0, 127, 255}));
  connect(heaPum.port_b1, sin1.ports[1])
    annotation(
      Line(
        points={{10, 58}, {20, 58}, {20, 2}, {40, 2}},
        color={0, 127, 255}));
  connect(heaPum.port_a1, loa.ports[1])
    annotation(
      Line(
        points={{-10, 58}, {-34, 58}, {-40, 58}},
        color={0, 127, 255}));
  connect(heaPum.port_b2, sin2.ports[1])
    annotation(
      Line(
        points={{-10, 46}, {-20, 46}, {-20, 2}, {-40, 2}},
        color={0, 127, 255}));
  connect(sin2.ports[2], heaPum1.port_b2)
    annotation(
      Line(
        points={{-40,-2}, {-20,-2}, {-20,-60}, {-10,-60}},
        color={0, 127, 255}));
  connect(mLoa.y, loa.m_flow_in)
    annotation(
      Line(
        points={{-79,-40}, {-74,-40}, {-74, 66}, {-60, 66}},
        color={0, 0, 127}));
  connect(mLoa.y, loa1.m_flow_in)
    annotation(
      Line(
        points={{-79,-40}, {-68,-40}, {-60,-40}},
        color={0, 0, 127}));
  connect(sou1.ports[1], heaPum1.port_a2)
    annotation(
      Line(
        points={{40,-60}, {26,-60}, {10,-60}},
        color={0, 127, 255}));
  connect(mSou.y, sou1.m_flow_in)
    annotation(
      Line(
        points={{79,-52}, {74,-52}, {60,-52}},
        color={0, 0, 127}));
  connect(TSou.y, sou1.T_in)
    annotation(
      Line(
        points={{79,-80}, {70,-80}, {70,-56}, {62,-56}},
        color={0, 0, 127}));
  connect(sou.T_in, sou1.T_in)
    annotation(
      Line(
        points={{62, 50}, {70, 50}, {70,-56}, {62,-56}},
        color={0, 0, 127}));
  connect(TLoa.y, loa1.T_in)
    annotation(
      Line(
        points={{-79,-60}, {-70,-60}, {-70,-44}, {-62,-44}},
        color={0, 0, 127}));
  connect(TLoa.y, loa.T_in)
    annotation(
      Line(
        points={{-79,-60}, {-70,-60}, {-70, 62}, {-62, 62}},
        color={0, 0, 127}));
  connect(loa1.ports[1], heaPum1.port_a1)
    annotation(
      Line(
        points={{-40,-48}, {-10,-48}},
        color={0, 127, 255}));
  connect(heaPum1.port_b1, sin1.ports[2])
    annotation(
      Line(
        points={{10,-48}, {20,-48}, {20,-2}, {40,-2}},
        color={0, 127, 255}));
  connect(N.y, realToInteger.u)
    annotation(
      Line(
        points={{-77, 80}, {-42, 80}, {-42, 80}},
        color={0, 0, 127}));
  connect(realToInteger.y, heaPum.stage)
    annotation(
      Line(
        points={{-19, 80}, {-16, 80}, {-16, 55}, {-12, 55}},
        color={255, 127, 0}));
  connect(realToInteger.y, heaPum1.stage)
    annotation(
      Line(
        points={{-19, 80}, {-16, 80}, {-16,-51}, {-12,-51}},
        color={255, 127, 0}));
  annotation(
    __Dymola_Commands(
      file="modelica://Buildings/Resources/Scripts/Dymola/Fluid/HeatPumps/Validation/ScrollWaterToWater_Dynamic.mos"
        "Simulate and plot"),
    experiment(
      Tolerance=1e-6,
      StopTime=1000),
    Documentation(
      info="<html>
<p>
Model that demonstrates the use of the
<a href=\"modelica://Buildings.Fluid.HeatPumps.ScrollWaterToWater\">
Buildings.Fluid.HeatPumps.ScrollWaterToWater</a> heat pump model. This
validation case also tests the stage input to the heat pump models.
</p>
<p>
With constant inlet source and load water temperatures, the heat pumps cycle on
and off. The apparent capacity of the dynamic model is compared to the
steady-state model and to the condenser heat transfer rate.
</p>
</html>",
      revisions="<html>
<ul>
<li>
May 15, 2019, by Jianjun Hu:<br/>
Replaced fluid source. This is for 
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1072\"> #1072</a>.
</li>
<li>
November 11, 2016, by Massimo Cimmino:<br/>
First implementation.
</li>
</ul>
</html>"));
end ScrollWaterToWater_Dynamic;
