within Buildings.Fluid.Movers.Validation;
model PowerExact
  "Power calculation comparison among three mover types, using exact power computation for m_flow and dp"
  extends PowerSimplified(
    pump_dp(
      per=per),
    pump_m_flow(
      per=per));
  annotation(
    experiment(
      Tolerance=1e-6,
      StopTime=200),
    __Dymola_Commands(
      file="modelica://Buildings/Resources/Scripts/Dymola/Fluid/Movers/Validation/PowerExact.mos"
        "Simulate and plot"),
    Documentation(
      info="<html>
<p>
This example is identical to
<a href=\"modelica://Buildings.Fluid.Movers.Validation.PowerSimplified\">
Buildings.Fluid.Movers.Validation.PowerSimplified</a>, except that the
performance data for the flow controlled pumps
<code>pump_dp</code> and <code>pump_m_flow</code> contain
the pressure curves and efficiency curves.
The plot below shows that this leads to a computation of the power consumption
that is identical to the one from the speed controlled pump <code>pump_Nrpm</code>.
</p>
<p align=\"center\">
<img alt=\"image\" src=\"modelica://Buildings/Resources/Images/Fluid/Movers/Validation/PowerExact.png\"/>
</p>
</html>",
      revisions="<html>
<ul>
<li>
March 2, 2016, by Filip Jorissen:<br/>
First implementation for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/417\">#417</a>.
</li>
</ul>
</html>"));
end PowerExact;
