within Buildings.ThermalZones.Detailed.Examples.FFD;
package BaseClasses
  "Package with base classes for Buildings.ThermalZones.Detailed.Examples.FFD"
  extends Modelica.Icons.BasesPackage;
  annotation(preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.ThermalZones.Detailed.Examples.FFD\">Buildings.ThermalZones.Detailed.Examples.FFD</a>.
</p>
</html>"));
end BaseClasses;
