within Buildings.Utilities.Psychrometrics.Examples;
model SublimationPressureIce
  "Model to test the wet bulb temperature computation"
  extends Modelica.Icons.Example;
  Buildings.Utilities.Psychrometrics.SublimationPressureIce pSat
    "Saturation pressure"
    annotation(
      Placement(
        transformation(
          extent={{-10,-10}, {10, 10}})));
  Modelica.Blocks.Sources.Ramp T(
    height=273.15-190,
    duration=1,
    offset=190)
    "Temperature"
    annotation(
      Placement(
        transformation(
          extent={{-60,-10}, {-40, 10}})));
equation
  connect(T.y, pSat.TSat)
    annotation(
      Line(
        points={{-39, 0}, {-11, 0}},
        color={0, 0, 127}));
  annotation(
    experiment(
      Tolerance=1e-6,
      StopTime=1.0),
    __Dymola_Commands(
      file="modelica://Buildings/Resources/Scripts/Dymola/Utilities/Psychrometrics/Examples/SublimationPressureIce.mos"
        "Simulate and plot"),
    Documentation(
      info="<html>
This examples is a unit test for the sublimation pressure computation of ice.
</html>",
      revisions="<html>
<ul>
<li>
October 2, 2012 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end SublimationPressureIce;
